BITACORA_BACKUP_V1
id,plataforma,asunto,descripcion,fecha,inicio,fin,etapa,personal,locacion,impacto,riesgo,estado,comentarios,creado
"MS-018","TDT LIMA","Visita Previa","El personal de FIMTEL estara realizando una visita previa para iniciar con el trabajo de mantenimiento de la torre a partir del 1 de junio","2026-05-29","07:30","10:30","[""Transmisión""]","[""Personal Externo""]","Planta TDT Bethel","Ninguno","Bajo","PGM","[]","1780012822000"
"MS-017","100.1 FM","Correccion de Configuracion IRD
Ruta de respaldo FM Lima","Debido a el cambio de parametro satelital, es URGENTE y necesario hacer la actualización en el IRD, y dejar nuevamente habilitada esta ruta de respaldo de nuestra señal de radio FM en Lima","2026-05-15","09:30","13:00","[""Cabecera"",""Contribución""]","[""Manuel Alvarado"",""Israel Arenas"",""Paul Condor""]","Antenas Morro Solar","100.1 FM: Corte de transmisión
10 seg","Alto","FIN","[{""fecha"":""15/05/2026"",""texto"":""Se reinició manualmente el IRD y realizó el cambio de Symbol Rate, Luego se realizó la validacion de operatividad respectiva""}]","1778803221000"
"MS-016","TDT LIMA","Visita Proveedor/ Solicitud de cotización de Pintado de Caseta","Solicitud de Visita de Proveedor para cotización del pintado de la sala de transmisión, instalación del Zócalo y adecuacion del baño principal.","2026-05-13","09:30","11:00","[""Transmisión""]","[""Manuel Alvarado"",""Personal Externo""]","Planta TDT Bethel","Ninguno","Bajo","FIN","[]","1778630420000"
"MS-015","TDT LIMA","Visita técnica KOLFF/ Solicitud de cotización","Solicitud de Visita de Proveedor para cotización de un UPS para el morro solar","2026-04-30","09:00","11:00","[""Planta""]","[""Carlos Ramos"",""Manuel Alvarado"",""Paul Condor""]","Planta TDT Bethel","Ninguno","Bajo","FIN","[]","1777507219000"
"MS-014","TDT LIMA","Supervición de trabajos en el morro solar","Revisión de los trabajos finales, Cambio de piso del morro","2026-04-29","09:00","13:00","[""Planta""]","[""Manuel Alvarado"",""Paul Condor""]","Planta TDT Bethel","Ninguno","Bajo","FIN","[{""fecha"":""29/04/2026"",""texto"":""El trabajo se realizó de manera satisfactoria en la fecha programada, queda pendiente con el proveedor la cotizacion del zócalo y el pintado de las paredes""}]","1777420818000"
"MS-013","TDT LIMA","Reubicación temporal de transmisor digital","Reubicación FINAL del transmisor digital en operación dentro de la caseta TDT Morro Solar, a fin de liberar el área pendiente para la continuidad del cambio de piso.
La actividad incluye desconexión controlada, traslado del transmisor, adecuación de línea rígida, filtro y sistema de refrigeramiento, y posterior puesta en operación.","2026-04-28","22:00","05:00","[""Transmisión"",""Planta""]","[""Carlos Ramos"",""Manuel Alvarado"",""Israel Arenas"",""Sócrates Purizaca"",""José Espíritu""]","Planta TDT Bethel","25.1: Corte programado de transmisión
(4 horas desde las 00:00)","Alto","FIN","[]","1777334417000"
"MS-012","TDT LIMA","Reubicación temporal de transmisor digital","Reubicación temporal del transmisor digital en operación dentro de la caseta TDT Morro Solar, a fin de liberar el área pendiente para la continuidad del cambio de piso.
La actividad incluye desconexión controlada, traslado del transmisor, adecuación de línea rígida, filtro y sistema de refrigeramiento, y posterior puesta en operación.","2026-04-28","22:00","05:00","[""Transmisión"",""Planta""]","[""Carlos Ramos"",""Manuel Alvarado"",""Israel Arenas"",""Juan Lorenzo"",""Sócrates Purizaca""]","Planta TDT Bethel","25.1: Corte programado de transmisión
(4 horas)","Alto","FIN","[]","1777334416000"
"MS-011","TDT LIMA","Cambio de entrada de internet definitivo","Se realizará el cambio de la entrada de internet directamente desde el Switch Core, y verificando el envio y recepcion de señal entre estudios y planta, durante este trabajo la señal principal del aire estara conectada al respaldo sateital","2026-04-08","15:00","16:00","[""Contribución"",""Lan2Lan""]","[""Manuel Alvarado"",""Edison Moya""]","Calle Mariano Carranza 565","25.1: SIN CORTE de transmisión
25.2: Corte de Transmisión 2 min
25.3: Corte de Transmisión 2 min","Bajo","FIN","[]","1775606415000"
"MS-010","TDT LIMA","Pruebas de descarte
Cambio de entrada de internet","Se realizará una prueba de descarte, conectando la entrada de internet directamente desde el Switch Core, y verificando el envio y recepcion de señal entre estudios y planta, durante este trabajo la señal principal del aire estara conectada al respaldo sateital","2026-04-06","12:30","13:00","[""Contribución"",""Lan2Lan""]","[""Manuel Alvarado"",""Edison Moya""]","Calle Mariano Carranza 565","25.1: SIN CORTE de transmisión
25.2: Corte de Transmisión 5 min
25.3: Corte de Transmisión 5 min","Bajo","FIN","[{""fecha"":""06/04/2026"",""texto"":""Se hicieron pruebas de testeo a ambos cables UTP que estaban instalados inicialmente al cambiarlo por otro se crrigieron las fallas, ademas se cambio la coneccion, conectando directo al switch Core""}]","1775433614000"
"MS-009","TDT LIMA","Supervición de trabajos en el morro solar","Entrega del Altillo y el mantenimiento de la puerta terminados","2026-03-13","14:30","17:30","[""Planta""]","[""Carlos Ramos"",""Manuel Alvarado"",""Paul Condor""]","Planta TDT Bethel","Ninguno","Bajo","FIN","[{""fecha"":""13/03/2026"",""texto"":""Los trabajos se culminaron de manera satisfactoria en menor tiempo. tambien se dio inicio a los trabajos de picado de la loceta, para el cambio de piso de la sala de transmisión""}]","1773360013000"
"MS-008","TDT LIMA","Desarmado y desmontaje de sistema de bombas y enfriamiento","Traslado para venta de carga en desuso y chatarra","2026-03-12","10:00","12:00","[""Planta""]","[]","Planta TDT Bethel","Ninguno","Bajo","FIN","[{""fecha"":""12/03/2026"",""texto"":""Se llevó a vender parte de la carga en desuso desde el Morro Solar""}]","1773273612000"
"MS-007","TDT LIMA","Desarmado y desmontaje de sistema de bombas y enfriamiento","Traslado para venta de carga en desuso y chatarra","2026-03-11","10:00","12:00","[""Planta""]","[]","Planta TDT Bethel","Ninguno","Bajo","FIN","[{""fecha"":""11/03/2026"",""texto"":""Se llevó a vender parte de la carga en desuso desde el Morro Solar""}]","1773187211000"
"MS-006","TDT LIMA","Desarmado y desmontaje de sistema de bombas y enfriamiento","Traslado para venta de carga en desuso y chatarra","2026-03-10","10:00","12:00","[""Planta""]","[]","Planta TDT Bethel","Ninguno","Bajo","FIN","[{""fecha"":""10/03/2026"",""texto"":""Se llevó a vender parte de la carga en desuso desde el Morro Solar""}]","1773100810000"
"MS-005","TDT LIMA","Desarmado y desmontaje de UPS","Desarmado del UPS antiguo, (cableado y transformadores y gabinetes)","2026-03-05","10:00","17:00","[""Planta""]","[]","Planta TDT Bethel","Ninguno","Bajo","FIN","[{""fecha"":""05/03/2026"",""texto"":""Desmontaje de las llaves de fuerza, cableado, ventiladores, transformadores y desarmado de los gabinetes y  chasis. Avance: 70%\nTraslado de Carga Morro - Santa Beatriz""}]","1772668809000"
"PV-005","660 AM","Cambio de Bomba Sumergible","Trabajo Externo: Cesar Senisse
Desmontaje de bomba deteriorada e instalacion la nueva bomba","2026-03-05","14:00","18:00","[""Planta""]","[]","Humedal Pantanos de Villa - Prohvilla","Ninguno","Bajo","FIN","[{""fecha"":""05/03/2026"",""texto"":""Se realizó el cambio de la bomba sumergible y las pruebas de funcionaminto""}]","1772668808000"
"MS-004","TDT LIMA","Desarmado y desmontaje de sistema de enfriamiento
intercambador de calor","Desarmado del primer intercambiador de calor en desuso","2026-03-04","10:00","17:00","[""Planta""]","[]","Planta TDT Bethel","Ninguno","Bajo","FIN","[{""fecha"":""04/03/2026"",""texto"":""Desmontaje de los ventiladores y desarmado del chasis Avance: 50%""}]","1772582407000"
"MS-003","TDT LIMA","Limpieza y pruebas de UPS de procesadores","apagado del rack de procesadores, desarmado de UPS, limpieza, reinstalacion y pruebas de operación","2026-02-27","","04:00","[""Cabecera"",""Planta""]","[]","Planta TDT Bethel","Corte programado de transmisión
(15 minutos)","Medio","FIN","[{""fecha"":""27/02/2026"",""texto"":""El UPS quedó operativo y sin alarma""}]","1772150406000"
"MS-002","TDT LIMA","Instalación y reemplazo de fuente de alimentación NETCCU","Requiere conexión eléctrica, pruebas y puesta en servicio de la nueva fuente de alimentación. Requiere apagado y encendido controlado de equipos.","2026-02-27","","04:00","[""Transmisión"",""Planta""]","[]","Planta TDT Bethel","Corte programado de transmisión
(2 horas)","Alto","FIN","[{""fecha"":""27/02/2026"",""texto"":""Apagado del transmisor, se desmontó la unidad de control, se armó el cable para la nueva fuente, se llevo la unidad al taller en SB para poder montar la nueva fuente en la caja y se traslado al morro para su reinstalación y pruebas""}]","1772150405000"
"MS-001","TDT LIMA","Desarmado y desmontaje de sistema de bombas","Trabajos de desmontaje del sistema de bombas existente","2026-02-26","10:00","17:00","[""Planta""]","[]","Planta TDT Bethel","Ninguno","Medio","FIN","[{""fecha"":""26/02/2026"",""texto"":""Se realizó el drenaje de todo el liquido refrigerante acumulado dentro de las mangueras, demontaje del tablero electrico y desarmado de las llaves y accesorios""}]","1772064004000"
"PV-004","760 AM","Instalacion PC en Planta (Canto Grande)","Instalación del PC para recepción de señal local desde Canto Grande","2026-01-26","09:00","16:00","[""Transmisión""]","[]","760AM Bethel","Corte de transmisión de la 760AM
(10 minutos)","Alto","FIN","[{""fecha"":""26/01/2026"",""texto"":""se dejó instalada la PC y el software de recepción, sin embargo el nivel de audio esta por mejorar""}]","1769385603000"
"PV-003","660 AM","Reparación del Transmisor Continental 660AM","Trabajo Externo: Ing Zuñiga
Cambio de Contactor y reparación","2026-01-14","","","[""Transmisión"",""Planta""]","[]","Humedal Pantanos de Villa - Prohvilla","Al aire nuevamente","Alto","FIN","[{""fecha"":""14/01/2026"",""texto"":""Se realizó el cambio de contactor y se sacó al aire, aunque con menos potencia""}]","1768348802000"
"PV-002","660 AM","Diagnostico de Transmisor Continental 660AM","Trabajo Externo: Ing Zuñiga
Diagnostico General del Transmisor","2026-01-09","10:00","14:00","[""Transmisión"",""Planta""]","[]","Humedal Pantanos de Villa - Prohvilla","Corte de transmision indefinido","Alto","FIN","[{""fecha"":""09/01/2026"",""texto"":""Se realizó las pruebas y mediciones de fase y se detectó la caida de una fase de tension y la averia de uno de los contactores de potencia""}]","1767916801000"
"PV-001","660 AM","Corte de señal 660AM","Verificación y descarte del origen del corte de energia electrica en la planta","2026-01-07","09:30","14:30","[""Transmisión"",""Planta""]","[]","Humedal Pantanos de Villa - Prohvilla","Corte de transmision indefinido","Medio","FIN","[{""fecha"":""07/01/2026"",""texto"":""Sonidos en el estabilizador  y posible averia del transmisor""}]","1767744000000"
###CONFIG_JSON###
"{""bloques"":[{""id"":""b1"",""nombre"":""Coordinación"",""to"":[""""],""cc"":[""""]}],""modelos"":[{""id"":""m1"",""nombre"":""Trabajos programados"",""bloqueId"":""b1"",""asunto"":""[{plataforma}] Trabajos programados — {fecha}"",""cuerpo"":""Dios les bendiga,\n\nPor medio de la presente informo que, como parte de los trabajos programados en {plataforma}, el equipo técnico estará realizando labores en el siguiente horario: {fecha}, {horario}.\n\nAgradeceré considerar las horas extras correspondientes, así como tener en cuenta esta programación en la asistencia del personal para el día siguiente.\n\nPersonal involucrado:\n{personal}\n\nAgradeceré tomar conocimiento de esta programación.\n\nGracias.\n{firma}""}],""firma"":""""}"
